<p>Цель занятия: изучить причины неисправностей автоматических выключателей, контакторов и реле, последовательность их обнаружения, а также назначение испытаний и наладки после ремонта или замены.</p>
<h2>1. Причины неисправностей электрических аппаратов</h2>
<p>Электрические аппараты в процессе работы испытывают механические, тепловые и электрические воздействия. Их исправность зависит от состояния контактов, изоляции, катушек, подвижных частей и внешних соединений.</p>
<ul><li>Механический износ возникает из-за многократного перемещения контактов, якоря и деталей механизма.</li><li>Перегрев может быть вызван перегрузкой, плохим контактом в зажиме или несоответствием режима работы аппарата его характеристикам.</li><li>Электрическая дуга появляется при размыкании цепи под нагрузкой и постепенно вызывает износ контактных поверхностей.</li><li>Повреждение изоляции возможно вследствие нагрева, загрязнения, увлажнения или механического воздействия.</li><li>Отклонение параметров питания, например пониженное напряжение катушки контактора, может вызвать неполное притяжение якоря и вибрацию.</li><li>Ошибки монтажа и выбора включают неправильное подключение, неподходящее напряжение катушки и неверно выбранные токовые характеристики аппарата.</li></ul>
<p>Неисправность может находиться как в самом аппарате, так и во внешней цепи. Поэтому при отказе необходимо проверять не только аппарат, но и его питание, подключение и нагрузку.</p>
<h2>2. Неисправности контактных соединений и катушек</h2>
<h3>Контакты и соединения</h3>
<p>При прохождении тока через контакт или зажим выделяется тепло. Если сопротивление соединения возрастает, нагрев увеличивается. Это может происходить из-за ослабления зажима, повреждения проводника, загрязнения или износа контактной поверхности.</p>
<p>При постоянном токе и неизменном сопротивлении количество тепла, выделяемое в соединении, определяется зависимостью:</p>
<ul class="formulas"><li>Q = I<sup>2</sup>Rt</li></ul>
<p>где Q — количество теплоты, Дж; I — ток, А; R — сопротивление соединения, Ом; t — время, с.</p>
<p>Из формулы следует: при увеличении сопротивления соединения или тока нагрев возрастает. Повышенная температура может повредить изоляцию и ухудшить состояние соединения. Поэтому следы нагрева возле зажима требуют проверки как самого соединения, так и нагрузки.</p>
<p>При коммутации нагрузки на контактах образуется электрическая дуга. Она вызывает оплавление и износ контактных поверхностей. При тяжёлых условиях работы контакты могут свариться: тогда цепь остаётся замкнутой, хотя команда на отключение уже подана.</p>
<h3>Катушки электромагнитных аппаратов</h3>
<p>Катушка контактора или электромагнитного реле создаёт магнитное поле, под действием которого перемещается якорь и изменяется положение контактов.</p>
<p>При обрыве катушки ток через неё не проходит и аппарат не срабатывает. Обрыв может быть обнаружен измерением сопротивления отключённой катушки: прибор показывает отсутствие проводимости.</p>
<p>При повреждении изоляции между витками возможно межвитковое замыкание. Оно может сопровождаться перегревом и нарушением работы аппарата. Простое измерение сопротивления мультиметром не всегда позволяет надёжно обнаружить такое повреждение: результат необходимо оценивать с учётом данных изготовителя и конструкции катушки.</p>
<p>Пониженное напряжение управления также способно вызвать отказ или неустойчивую работу исправного контактора. Поэтому до замены катушки проверяют питающую цепь и напряжение на её выводах в предусмотренном рабочем режиме.</p>
<figure><img src="content/groups/1eo-24/mdk-04-02/semester-3/electrical-apparatus-faults/images/contactor-selected.jpg" alt="Устройство контактора: катушка, части сердечника и контакты"><figcaption>Рисунок 1 — Устройство электромагнитного контактора.</figcaption></figure>
<figure><img src="content/groups/1eo-24/mdk-04-02/semester-3/electrical-apparatus-faults/images/breaker-selected.jpg" alt="Автоматический выключатель в разрезе: зажим, расцепители и дугогасительная камера"><figcaption>Рисунок 2 — Устройство автоматического выключателя.</figcaption></figure><h2>3. Характерные неисправности и способы устранения</h2>
<table class="fault-table"><caption>Таблица 1 — Неисправности и способы устранения</caption><thead><tr><th scope="col">Неисправность или признак</th><th scope="col">Возможная причина</th><th scope="col">Проверка и способ устранения</th></tr></thead><tbody><tr><td data-label="Неисправность или признак">Автоматический выключатель отключается</td><td data-label="Возможная причина">Перегрузка, короткое замыкание, неисправность нагрузки или выключателя</td><td data-label="Проверка и способ устранения">Проверить цепь и нагрузку, устранить причину; неисправный выключатель заменить.</td></tr><tr><td data-label="Неисправность или признак">Выключатель не удерживается во включённом положении</td><td data-label="Возможная причина">Повреждение механизма или условие, вызывающее отключение</td><td data-label="Проверка и способ устранения">Проверить механизм и цепь по документации; неисправный аппарат заменить.</td></tr><tr><td data-label="Неисправность или признак">Нагревается зажим аппарата</td><td data-label="Возможная причина">Ослабление соединения, повреждение проводника, неподходящий режим нагрузки</td><td data-label="Проверка и способ устранения">Проверить соединение и проводник, устранить повреждение по требованиям изготовителя.</td></tr><tr><td data-label="Неисправность или признак">Контактор не включается</td><td data-label="Возможная причина">Нет напряжения управления, нарушена цепь или повреждена катушка</td><td data-label="Проверка и способ устранения">Проверить цепь и питание катушки, затем её состояние; восстановить цепь или заменить элемент.</td></tr><tr><td data-label="Неисправность или признак">Контактор гудит, якорь вибрирует</td><td data-label="Возможная причина">Пониженное напряжение, загрязнение или повреждение магнитной системы</td><td data-label="Проверка и способ устранения">Проверить напряжение и состояние аппарата; устранить причину либо заменить аппарат.</td></tr><tr><td data-label="Неисправность или признак">Контактор или реле не отключается</td><td data-label="Возможная причина">Сваривание контактов, заедание механизма или сохранение управляющего сигнала</td><td data-label="Проверка и способ устранения">Проверить цепь управления и аппарат; заменить повреждённый блок или аппарат.</td></tr><tr><td data-label="Неисправность или признак">Реле срабатывает, но цепь не включается</td><td data-label="Возможная причина">Повреждение контактов или обрыв внешней цепи</td><td data-label="Проверка и способ устранения">Проверить состояние контактов и внешнюю цепь; устранить обрыв или заменить реле.</td></tr><tr><td data-label="Неисправность или признак">Катушка сильно нагревается</td><td data-label="Возможная причина">Неподходящее напряжение, неправильный режим или повреждение катушки</td><td data-label="Проверка и способ устранения">Сопоставить питание и режим с паспортными данными; устранить несоответствие или заменить катушку.</td></tr></tbody></table>
<p>Способ ремонта зависит от конструкции аппарата. Разборные узлы обслуживают в пределах, предусмотренных изготовителем. Неразборные автоматические выключатели и герметичные реле при подтверждённой внутренней неисправности заменяют.</p>
<h2>4. Последовательность поиска неисправности</h2>
<ol><li>Установить проявление отказа: выяснить, при каких условиях аппарат не включается, отключается или работает неустойчиво.</li><li>Изучить схему и характеристики: определить назначение аппарата, напряжение катушки, параметры нагрузки и последовательность работы цепи.</li><li>Провести внешний осмотр: проверить корпус, маркировку, крепление, зажимы, проводники, следы нагрева и загрязнения.</li><li>Проверить цепи при снятом напряжении: оценить целостность проводников, состояние контактов и сопротивление катушки с учётом схемы и указаний изготовителя.</li><li>При необходимости проверить рабочий режим: измерить напряжение управления и другие параметры по утверждённой методике.</li><li>Устранить неисправность и проверить результат: после восстановления соединения или замены элемента убедиться в правильной работе аппарата в составе схемы.</li></ol>
<p>Измерения при отключённом питании выполняют после исключения ошибочной подачи напряжения и проверки его отсутствия. Измерения под напряжением выполняют только подготовленные работники с необходимыми средствами защиты и подходящими приборами.</p>
<h2>5. Испытания и наладка электрических аппаратов</h2>
<p>Испытания проводят для проверки состояния аппарата и соответствия его характеристик установленным требованиям. Наладка включает проверки и настройки, необходимые для правильной работы аппарата в конкретной схеме.</p>
<p>После ремонта или замены объём проверки определяют по назначению аппарата и документации изготовителя. Обычно обращают внимание на следующие параметры:</p>
<ul><li>Механическая работа: отсутствие заеданий, правильность перемещения и фиксации доступных подвижных частей.</li><li>Состояние контактов: соответствие положения контактов состоянию аппарата, наличие проводимости в замкнутой цепи.</li><li>Состояние катушки: целостность обмотки и соответствие результатов измерения паспортным данным.</li><li>Работа цепи управления: правильное срабатывание и отпускание контактора или реле при предусмотренных сигналах.</li><li>Состояние изоляции: проверка по методике и с параметрами испытания, допустимыми для данного оборудования.</li><li>Работа защитного аппарата: при необходимости — проверка защитных характеристик на специальном испытательном оборудовании.</li></ul>
<p>Проверка механизма автоматического выключателя не заменяет проверку его защитных характеристик током. Допустимые значения, уставки и методики испытаний нельзя назначать одинаковыми для всех аппаратов: их определяют по технической документации конкретной модели.</p>
<h2>Вывод</h2>
<p>Отказ электрического аппарата может быть вызван повреждением его внутренних частей, нарушением внешнего соединения или несоответствием рабочего режима. Последовательная проверка позволяет определить причину и выбрать способ устранения. После ремонта или замены аппарат проверяют в объёме, предусмотренном его назначением и документацией изготовителя.</p>
<h2>Контрольные вопросы</h2>
<ol><li>Почему ослабление контактного соединения может привести к перегреву?</li><li>Чем обрыв катушки отличается от межвиткового замыкания?</li><li>Почему при отказе контактора необходимо проверять цепь управления?</li><li>Какие проверки проводят после замены электрического аппарата?</li><li>Почему проверка механизма выключателя не подтверждает правильность его защитных характеристик?</li></ol>
<p><a href="content/groups/1eo-24/mdk-04-02/semester-3/electrical-apparatus-faults/docs/Лекция — Неисправности электрических аппаратов.docx">Скачать лекцию в Word (.docx)</a></p>
