<section>
  <h2>Назначение и статус ПУЭ</h2>
  <p>ПУЭ — свод требований к устройству электроустановок: выбору проводников и аппаратов, схемам, заземлению, защите, освещению, расположению оборудования. Правила распространяются на проектирование, монтаж и эксплуатацию электроустановок зданий, промышленных предприятий, электрических сетей и установок специального назначения.</p>
  <p>Документ утверждён Минэнерго России. В настоящее время официально действующим признано шестое издание ПУЭ с изменениями на 20 июня 2003 года. Седьмое издание вводилось отдельными главами приказами Минэнерго в 1999–2003 годах, но не прошло регистрацию в Минюсте и не имеет статуса обязательного нормативного документа; его положения применяют как справочные, если они не противоречат действующим требованиям.</p>
  <p>На практике одновременно действуют главы шестого издания и главы седьмого, которые были введены и не отменены. Поэтому перед работой проверяют, какое издание и какая редакция главы применяются к конкретному вопросу: ссылка на отменённую редакцию — типичная ошибка.</p>
</section>
<section>
  <h2>Структура ПУЭ</h2>
  <p>Правила построены по разделам и главам. Основные разделы:</p>
  <ul>
    <li>раздел 1 — общие правила: термины, классификация помещений, заземление и защитные меры, приёмо-сдаточные испытания;</li>
    <li>раздел 2 — передача электроэнергии: воздушные и кабельные линии, электропроводки;</li>
    <li>раздел 3 — защита и автоматика;</li>
    <li>раздел 4 — распределительные устройства и подстанции;</li>
    <li>раздел 5 — электросиловые установки;</li>
    <li>раздел 6 — электрическое освещение;</li>
    <li>раздел 7 — электрооборудование специальных установок: жилых зданий, взрывоопасных и пожароопасных зон, электротермических установок.</li>
  </ul>
</section>
<section>
  <h2>Основные понятия</h2>
  <p>Правила пользуются устоявшимися терминами.</p>
  <ul>
    <li>электроустановка — совокупность машин, аппаратов, линий и вспомогательного оборудования, предназначенных для производства, преобразования, передачи и распределения электроэнергии;</li>
    <li>электрооборудование — машины, аппараты и устройства, работающие от электрической энергии;</li>
    <li>электропроводка — совокупность проводов и кабелей с креплениями и защитными конструкциями;</li>
    <li>номинальное напряжение — значение, на которое рассчитано оборудование; сети делят на установки до 1 кВ и выше 1 кВ.</li>
  </ul>
  <p>Отдельно ПУЭ классифицируют помещения по условиям среды: сухие, влажные, сырые, особо сырые, жаркие, пыльные, с химически активной средой, пожароопасные и взрывоопасные. Класс помещения определяет вид проводки, степень защиты оболочки (IP), тип светильников и способ прокладки.</p>
</section>
<section>
  <h2>Требования ПУЭ к монтажу</h2>
  <p>Для практической работы важны следующие группы требований:</p>
  <ul>
    <li>выбор сечения проводников по нагреву, потере напряжения и механической прочности;</li>
    <li>способы прокладки, крепления и защиты проводов и кабелей, минимальные расстояния до строительных конструкций;</li>
    <li>защита сетей автоматическими выключателями и предохранителями, селективность;</li>
    <li>устройство заземления и зануления, системы уравнивания потенциалов;</li>
    <li>соединение и ответвление жил — только опрессовка, сварка, пайка и зажимы;</li>
    <li>маркировка проводников и шин, окраска и обозначения.</li>
  </ul>
  <p>Требования сформулированы как обязательные: отступление от них считается нарушением, даже если объект работает.</p>
</section>
<section>
  <h2>Государственные стандарты</h2>
  <p>ГОСТ — государственный стандарт, документ, устанавливающий требования к продукции, методам расчёта, правилам обозначений, испытаниям и оформлению документации. Стандарты бывают межгосударственными (ГОСТ), национальными (ГОСТ Р) и отраслевыми. В системе технического регулирования стандарты применяются добровольно, но становятся обязательными, если на них ссылается технический регламент или договор.</p>
  <p>Обязательные требования устанавливают технические регламенты Таможенного союза. В электротехнике это ТР ТС 004/2011 «О безопасности низковольтного оборудования» и ТР ТС 020/2011 «Электромагнитная совместимость технических средств». Стандарты обеспечивают выполнение этих регламентов: содержат методики испытаний, параметры безопасности и правила маркировки.</p>
</section>
<section>
  <h2>Стандарты, с которыми работает электромонтажник</h2>
  <ul>
    <li>ГОСТ Р 50571 (серия) — электроустановки зданий; комплекс гармонизирован с международным стандартом МЭК 60364, первые части введены в 1995 году;</li>
    <li>ГОСТ 10434-82 — контактные электрические соединения: классы, требования к сопротивлению и надёжности;</li>
    <li>ГОСТ 30331.1 — электроустановки низковольтные: основные положения, термины, оценка характеристик;</li>
    <li>ГОСТ 12.1.030-81 — защитное заземление и зануление, требования безопасности;</li>
    <li>ГОСТ 2.721-74 — условные графические обозначения в схемах;</li>
    <li>ГОСТ 21.613 — правила выполнения рабочей документации электрооборудования.</li>
  </ul>
  <p>Стандарты не заменяют ПУЭ: они уточняют, как выполнить требование и как проверить результат.</p>
</section>
<section>
  <h2>Связь ПУЭ и ГОСТ</h2>
  <p>ПУЭ отвечают на вопрос «что и где должно быть устроено», стандарты — «как это изготовить, рассчитать, обозначить и испытать». Например, ПУЭ требует, чтобы соединение жил обеспечивало надёжный контакт, а ГОСТ 10434-82 задаёт, каким должно быть сопротивление контакта и как его проверять.</p>
  <p>Если документы расходятся, приоритет имеют технические регламенты, затем — требования, включённые в договор и проектную документацию. Спорные случаи рассматривает проектировщик и орган государственного надзора.</p>
</section>
<section>
  <h2>Порядок применения на практике</h2>
  <ol>
    <li>Проектирование: расчёт нагрузок, выбор кабелей, аппаратов и схем — по ПУЭ и стандартам.</li>
    <li>Монтаж: прокладка, соединения, заземление, маркировка — по ПУЭ и монтажным стандартам.</li>
    <li>Приёмка: измерение сопротивления изоляции и заземления, проверка защит — по нормам приёмо-сдаточных испытаний.</li>
    <li>Документация: исполнительные схемы, акты скрытых работ, протоколы измерений.</li>
  </ol>
</section>
<section>
  <h2>Ответственность</h2>
  <p>Нарушение правил устройства и эксплуатации электроустановок влечёт административную ответственность, а при тяжких последствиях — уголовную. Электромонтажник отвечает за качество своей работы, поэтому обязан знать требования и проверять действующие редакции документов, а не полагаться на память.</p>
</section>
<section>
  <h2>Краткий вывод</h2>
  <p>ПУЭ — основной свод правил устройства электроустановок, ГОСТы — стандарты, которые задают методы, параметры и оформление. Работа строится на обоих документах: правила определяют, что должно быть сделано, стандарты — как это проверить и оформить. Перед началом работы убеждаются, что применяются действующие редакции.</p>
</section>
<section>
  <h2>Вопросы для самопроверки</h2>
  <ol>
    <li>Чем ПУЭ отличаются от государственного стандарта?</li>
    <li>Какое издание ПУЭ действует и почему нужно проверять редакцию главы?</li>
    <li>Какие главы ПУЭ наиболее важны для электромонтажника?</li>
    <li>От чего зависит выбор вида проводки и степени защиты оборудования?</li>
    <li>Что устанавливает ГОСТ 10434-82?</li>
    <li>Какие документы оформляют при приёме электроустановки?</li>
  </ol>
</section>

<p><a href="content/groups/1eo-24/mdk-04-02/semester-3/pue-and-gost/docs/Лекция — Правила устройства электроустановок. Государственный стандарт.docx">Скачать лекцию в Word (.docx)</a></p>
